{
    "tpr_20_10": 0.738,
    "number_of_leaf_pairs": 60,
    "mlc_transmission": 0.015,
    "calibration_mu": 110.0,
    "mean_photon_energy_MeV": 10.0,
    "leaf_widths": [10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0],
    "penumbra_fwhm": [1.1775, 1.1775],
    "head_scatter_amplitude": [0.07136, 1.0],
    "head_scatter_sigma": [1.67903, 2.66424],
    "head_scatter_ssd_mm": 50.0,
    "profile_corrections": [
        [0.0, 11.9, 24.0, 35.5, 47.2, 58.7, 70.7, 82.8, 94.5, 106.1, 117.7, 129.2, 140.7, 152.4, 163.5, 174.9, 187.0, 198.7, 210.2, 221.3, 232.9, 244.0, 500.0],
        [1.0, 1.0047, 1.0127, 1.021, 1.0277, 1.0318, 1.0355, 1.039, 1.039, 1.0394, 1.0431, 1.0412, 1.045, 1.0471, 1.0491, 1.0507, 1.0379, 1.0147, 0.9873, 0.6569, 0.0, 0.0, 0.0]
    ],
    "output_factors": [
        [40.0, 50.0, 70.0, 80.0, 100.0, 120.0, 150.0, 200.0, 250.0, 300.0, 350.0, 400.0],
        [1.0352, 1.0254, 1.0104, 1.0056, 1.0, 0.9976, 0.9965, 0.9965, 0.9968, 0.9971, 0.9975, 0.9983]
    ]
}
