{
    "tpr_20_10": 0.738,
    "number_of_leaf_pairs": 60,
    "mlc_transmission": 0.015,
    "calibration_mu": 110.0,
    "mean_photon_energy_MeV": 10.0,
    "leaf_widths": [10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 5.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0, 10.0],
    "penumbra_fwhm": [1.1775, 1.1775],
    "head_scatter_amplitude": [0.06908, 1.0],
    "head_scatter_sigma": [1.78014, 2.82468],
    "head_scatter_ssd_mm": 50.0,
    "profile_corrections": [
        [0.0, 11.9, 24.0, 35.5, 47.2, 58.7, 70.7, 82.8, 94.5, 106.1, 117.7, 129.2, 140.7, 152.4, 163.5, 174.9, 187.0, 198.7, 210.2, 221.3, 232.9, 244.0, 255.5, 500.0],
        [1.0, 1.0047, 1.0123, 1.0211, 1.0283, 1.0318, 1.0357, 1.0391, 1.0387, 1.039, 1.0425, 1.0405, 1.0436, 1.0452, 1.0468, 1.0475, 1.0334, 1.0086, 0.9813, 0.9526, 0.8683, 0.1246, 0.0, 0.0]
    ],
    "output_factors": [
        [40.0, 50.0, 70.0, 80.0, 100.0, 120.0, 150.0, 200.0, 250.0, 300.0, 350.0, 400.0],
        [1.0353, 1.026, 1.0112, 1.0062, 1.0, 0.9971, 0.9957, 0.9955, 0.9958, 0.9961, 0.9964, 0.9968]
    ]
}
