{
    "name": "Varian TrueBeam (Clean Slate)",
    "mlc": {
        "model": "Millennium 120",
        "leaf_boundaries": [-200.0, -190.0, -180.0, -170.0, -160.0, -150.0, -140.0, -130.0, -120.0, -110.0, -100.0, -95.0, -90.0, -85.0, -80.0, -75.0, -70.0, -65.0, -60.0, -55.0, -50.0, -45.0, -40.0, -35.0, -30.0, -25.0, -20.0, -15.0, -10.0, -5.0, 0.0, 5.0, 10.0, 15.0, 20.0, 25.0, 30.0, 35.0, 40.0, 45.0, 50.0, 55.0, 60.0, 65.0, 70.0, 75.0, 80.0, 85.0, 90.0, 95.0, 100.0, 110.0, 120.0, 130.0, 140.0, 150.0, 160.0, 170.0, 180.0, 190.0, 200.0],
        "transmission": 0.015,
        "dosimetric_leaf_gap_mm": 1.8
    },
    "energies": {
        "10MV": {
            "tpr20_10": 0.738,
            "gy_per_mu": 0.01,
            "reference_mu": 110.0,
            "reference_dose_gy": 1.0,
            "source": {
                "geometric_penumbra_mm": [0.7518, 0.7518],
                "head_scatter_sigma_mm": [50.0898, 79.4812],
                "head_scatter_magnitude": 0.05495
            },
            "profile": {
                "curve": [
                    [0.0, 1.0],
                    [11.9, 1.0037],
                    [24.0, 1.0109],
                    [35.5, 1.0184],
                    [47.2, 1.0249],
                    [58.7, 1.0293],
                    [70.7, 1.0334],
                    [82.8, 1.0366],
                    [94.5, 1.0367],
                    [106.1, 1.0377],
                    [117.7, 1.0417],
                    [129.2, 1.0408],
                    [140.7, 1.0441],
                    [152.4, 1.0462],
                    [163.5, 1.0489],
                    [174.9, 1.0527],
                    [187.0, 1.0484],
                    [198.7, 1.0362],
                    [210.2, 1.0225],
                    [221.3, 1.0071],
                    [232.9, 0.9795],
                    [244.0, 0.3106],
                    [500.0, 0.0]
                ]
            },
            "output_factors": {
                "curve": [
                    [40.0, 0.9598],
                    [50.0, 0.974],
                    [70.0, 0.991],
                    [80.0, 0.9946],
                    [100.0, 1.0],
                    [120.0, 0.9996],
                    [150.0, 0.996],
                    [200.0, 0.9912],
                    [250.0, 0.9888],
                    [300.0, 0.9885],
                    [350.0, 0.9904],
                    [400.0, 0.9913]
                ]
            }
        },
        "6MV": {
            "tpr20_10": 0.67,
            "gy_per_mu": 0.01,
            "reference_mu": 130.0,
            "reference_dose_gy": 1.0,
            "source": {
                "geometric_penumbra_mm": [0.5, 0.5],
                "head_scatter_sigma_mm": [1.0, 1.0],
                "head_scatter_magnitude": 0.0
            },
            "profile": {
                "curve": [
                    [0.0, 1.0],
                    [500.0, 1.0]
                ]
            },
            "output_factors": {
                "curve": [
                    [0.0, 1.0],
                    [500.0, 1.0]
                ]
            }
        }
    },
    "collimator_geometry": {
        "x_jaw_z_mm": 367.0,
        "y_jaw_z_mm": 289.0
    }
}
